								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="13" BoxType="9099">
						<Name>Term 13 (EL2889)_04(Y7)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0b493052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2889 16Ch. Dig. Output 24V, 0.5A, negative" Desc="EL2889" PortABoxInfo="#x0100000c">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="14" BoxType="9099">
						<Name>Term 14 (EL2889)_05(Y8)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0b493052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2889 16Ch. Dig. Output 24V, 0.5A, negative" Desc="EL2889" PortABoxInfo="#x0100000d">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="59" BoxType="9099">
						<Name>Term 59 (EL9410)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x24c23052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortABoxInfo="#x0100000e">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Status Us" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Up" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="15" BoxType="9099">
						<Name>Term 15 (EL2889)_06(Y10)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0b493052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2889 16Ch. Dig. Output 24V, 0.5A, negative" Desc="EL2889" PortABoxInfo="#x0100003b">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="17" BoxType="9099">
						<Name>Term 17 (EL2889)_07(Y11)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0b493052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2889 16Ch. Dig. Output 24V, 0.5A, negative" Desc="EL2889" PortABoxInfo="#x0100000f">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="18" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 18 (EL7342)</Name>
						<ImageId>1004</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0405" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x1cae3052" RevisionNo="#x00180000" InfoDataAddr="true" InfoDataSoeDS401="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" SdoUploadWithMaxLength="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL7342 2Ch. DC motor output stage (50V, 3.5A)" Desc="EL7342" PortABoxInfo="#x01000011">
							<SyncMan>001080002600010001000000400080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000400080008000801022010000</SyncMan>
							<SyncMan>001114002400010003000000000000001000001124010000</SyncMan>
							<SyncMan>001218002000010004000000000000001000001220010000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001200010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<SuTask>#x02010030</SuTask>
							<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<MBoxUserCmdData>004003000c0000000000000003000000000000000000000000000000000000002081f001040000000000180000</MBoxUserCmdData>
							<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
							<Pdo Name="ENC Status compact Channel 1" Index="#x1a00" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Latch extern valid" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter underflow" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter overflow" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6000" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Status of extern latch" Index="#x6000" Sub="#x0d">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x6000" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6000" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Latch value" Index="#x6000" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Status Channel 1" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Latch extern valid" Index="#x6000" Sub="#x02" Flags="#x00008020">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter underflow" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter overflow" Index="#x6000" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6000" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6000" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6000" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Status of extern latch" Index="#x6000" Sub="#x0d">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x6000" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6000" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Latch value" Index="#x6000" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Timest. compact Channel 1" Index="#x1a02" Flags="#x0010">
								<Entry Name="Timestamp" Index="#x6000" Sub="#x16">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Status compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Latch extern valid" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter underflow" Index="#x6010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter overflow" Index="#x6010" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6010" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Status of extern latch" Index="#x6010" Sub="#x0d">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x6010" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6010" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Latch value" Index="#x6010" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Status Channel 2" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Latch extern valid" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Set counter done" Index="#x6010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter underflow" Index="#x6010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Counter overflow" Index="#x6010" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Extrapolation stall" Index="#x6010" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input A" Index="#x6010" Sub="#x09">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Status of input B" Index="#x6010" Sub="#x0a">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000002}">ARRAY [0..1] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Status of extern latch" Index="#x6010" Sub="#x0d">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x6010" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Counter value" Index="#x6010" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Latch value" Index="#x6010" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Timest. compact Channel 2" Index="#x1a05" Flags="#x0010">
								<Entry Name="Timestamp" Index="#x6010" Sub="#x16">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Status Channel 1" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<Entry Name="Status__Ready to enable" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Ready" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6020" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Moving positive" Index="#x6020" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Moving negative" Index="#x6020" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Torque reduced" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Digital input 1" Index="#x6020" Sub="#x0c">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Digital input 2" Index="#x6020" Sub="#x0d">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x6020" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Synchron info data Channel 1" Index="#x1a07" Flags="#x0010">
								<Entry Name="Info data 1" Index="#x6020" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Info data 2" Index="#x6020" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Status Channel 2" Index="#x1a08" Flags="#x0010" SyncMan="3">
								<Entry Name="Status__Ready to enable" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Ready" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6030" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Moving positive" Index="#x6030" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Moving negative" Index="#x6030" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Torque reduced" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="Status__Digital input 1" Index="#x6030" Sub="#x0c">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Digital input 2" Index="#x6030" Sub="#x0d">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Sync error" Index="#x6030" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Synchron info data Channel 2" Index="#x1a09" Flags="#x0010">
								<Entry Name="Info data 1" Index="#x6030" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Info data 2" Index="#x6030" Sub="#x12">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Status compact Channel 1" Index="#x1a0a" Flags="#x0010">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Name="Status__Busy" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__In-Target" Index="#x6040" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6040" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6040" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Calibrated" Index="#x6040" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Accelerate" Index="#x6040" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Decelerate" Index="#x6040" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Ready to execute" Index="#x6040" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Status Channel 1" Index="#x1a0b" Flags="#x0010">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Name="Status__Busy" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__In-Target" Index="#x6040" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6040" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6040" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Calibrated" Index="#x6040" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Accelerate" Index="#x6040" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Decelerate" Index="#x6040" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Ready to execute" Index="#x6040" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Actual position" Index="#x6040" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Actual velocity" Index="#x6040" Sub="#x21">
									<Type>INT</Type>
								</Entry>
								<Entry Name="Actual drive time" Index="#x6040" Sub="#x22">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Status compact Channel 2" Index="#x1a0c" Flags="#x0010">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Name="Status__Busy" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__In-Target" Index="#x6050" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6050" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6050" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Calibrated" Index="#x6050" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Accelerate" Index="#x6050" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Decelerate" Index="#x6050" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Ready to execute" Index="#x6050" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Status Channel 2" Index="#x1a0d" Flags="#x0010">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Name="Status__Busy" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__In-Target" Index="#x6050" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Warning" Index="#x6050" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Error" Index="#x6050" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Calibrated" Index="#x6050" Sub="#x05">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Accelerate" Index="#x6050" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Decelerate" Index="#x6050" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__Ready to execute" Index="#x6050" Sub="#x08">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Actual position" Index="#x6050" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Actual velocity" Index="#x6050" Sub="#x21">
									<Type>INT</Type>
								</Entry>
								<Entry Name="Actual drive time" Index="#x6050" Sub="#x22">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control compact Channel 1" Index="#x1600" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1601</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on positive edge" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on negative edge" Index="#x7000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7000" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control Channel 1" Index="#x1601" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1600</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on positive edge" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on negative edge" Index="#x7000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7000" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control compact Channel 2" Index="#x1602" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1603</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on positive edge" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on negative edge" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7010" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ENC Control Channel 2" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1602</ExcludePdo>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on positive edge" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Set counter" Index="#x7010" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Enable latch extern on negative edge" Index="#x7010" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Set counter value" Index="#x7010" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Control Channel 1" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Control__Enable" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Reset" Index="#x7020" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Reduce torque" Index="#x7020" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Threshold active" Index="#x7020" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Position Channel 1" Index="#x1605" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1606</ExcludePdo>
								<ExcludePdo>#x160a</ExcludePdo>
								<ExcludePdo>#x160b</ExcludePdo>
								<Entry Name="Position" Index="#x7020" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Velocity Channel 1" Index="#x1606" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x160a</ExcludePdo>
								<ExcludePdo>#x160b</ExcludePdo>
								<Entry Name="Velocity" Index="#x7020" Sub="#x21">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Control Channel 2" Index="#x1607" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Control__Enable" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Reset" Index="#x7030" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Reduce torque" Index="#x7030" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Threshold active" Index="#x7030" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000004}">ARRAY [0..3] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Position Channel 2" Index="#x1608" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1609</ExcludePdo>
								<ExcludePdo>#x160c</ExcludePdo>
								<ExcludePdo>#x160d</ExcludePdo>
								<Entry Name="Position" Index="#x7030" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DCM Velocity Channel 2" Index="#x1609" InOut="1" Flags="#x0010" SyncMan="2">
								<ExcludePdo>#x1608</ExcludePdo>
								<ExcludePdo>#x160c</ExcludePdo>
								<ExcludePdo>#x160d</ExcludePdo>
								<Entry Name="Velocity" Index="#x7030" Sub="#x21">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Control compact Channel 1" Index="#x160a" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<ExcludePdo>#x160b</ExcludePdo>
								<Entry Name="Control__Execute" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Emergency stop" Index="#x7040" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Target position" Index="#x7040" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Control Channel 1" Index="#x160b" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1605</ExcludePdo>
								<ExcludePdo>#x1606</ExcludePdo>
								<ExcludePdo>#x160a</ExcludePdo>
								<Entry Name="Control__Execute" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Emergency stop" Index="#x7040" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Target position" Index="#x7040" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Velocity" Index="#x7040" Sub="#x21">
									<Type>INT</Type>
								</Entry>
								<Entry Name="Start type" Index="#x7040" Sub="#x22">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Acceleration" Index="#x7040" Sub="#x23">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Deceleration" Index="#x7040" Sub="#x24">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Control compact Channel 2" Index="#x160c" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1608</ExcludePdo>
								<ExcludePdo>#x1609</ExcludePdo>
								<ExcludePdo>#x160d</ExcludePdo>
								<Entry Name="Control__Execute" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Emergency stop" Index="#x7050" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Target position" Index="#x7050" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="POS Control Channel 2" Index="#x160d" InOut="1" Flags="#x0010">
								<ExcludePdo>#x1608</ExcludePdo>
								<ExcludePdo>#x1609</ExcludePdo>
								<ExcludePdo>#x160c</ExcludePdo>
								<Entry Name="Control__Execute" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__Emergency stop" Index="#x7050" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Control__">
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
								<Entry Name="Target position" Index="#x7050" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Velocity" Index="#x7050" Sub="#x21">
									<Type>INT</Type>
								</Entry>
								<Entry Name="Start type" Index="#x7050" Sub="#x22">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Acceleration" Index="#x7050" Sub="#x23">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Deceleration" Index="#x7050" Sub="#x24">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="33493897" DisplayName="Ch 1 - DC motor int"/>
							<CoeProfile ProfileNo="33493897" DisplayName="Ch 2 - DC motor int"/>
							<CoeProfile ProfileNo="48042889" DisplayName="Ch 1 - DC motor int"/>
							<CoeProfile ProfileNo="48042889" DisplayName="Ch 2 - DC motor int"/>
							<CoeProfile ProfileNo="46142345" DisplayName="Ch 1 - Positioning "/>
							<CoeProfile ProfileNo="46142345" DisplayName="Ch 2 - Positioning "/>
						</EtherCAT>
					</Box>
					<Box Id="19" BoxType="9110" BoxFlags="#x00000020">
						<Name>Term 19 (EL6652)</Name>
						<ImageId>1005</ImageId>
						<EtherCAT SlaveType="5" AdsServerAddress="a9fe354504010000" FixedAdsServerNetId="true" PdiType="#x0008" ExecIo="true" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x19fc3052" RevisionNo="#x00120000" InfoDataAddr="true" InfoDataNetId="true" OwnAddrExtern="true" RepeatSupport="true" TimeoutStateChange1="10000" TimeoutStateChange3="20000" TimeoutMailbox2="2000" GenerateOwnNetId="true" InitializeOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6652 EtherNet/IP Scanner (Master)" Desc="EL6652" PortABoxInfo="#x01000012">
							<SyncMan>001000042600010001000000400000040004001026010000</SyncMan>
							<SyncMan>001400042200010002000000400000040004001422010000</SyncMan>
							<SyncMan>001828006400010003000000000000000000001864010000</SyncMan>
							<SyncMan>002428002000010004000000000000000000002420010000</SyncMan>
							<Fmmu>0000000000000000001800020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000002400010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010000400140004</BootStrapData>
							<Pdo Name="FANUC Robot R30iB+_In" Index="#x1a00" Flags="#x0001" SyncMan="3">
								<Entry Name="FANUC Robot R30iB+_State" Index="#x6000" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ UIO (Input/Output)_In" Index="#x6001" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ DIO (Input/Output)_In" Index="#x6002" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
								</Entry>
								<Entry Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FANUC Robot R30iB+_Out" Index="#x1600" InOut="1" Flags="#x0001" SyncMan="2">
								<Entry Name="FANUC Robot R30iB+_Ctrl" Index="#x7000" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ UIO (Input/Output)_Out" Index="#x7001" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ DIO (Input/Output)_Out" Index="#x7002" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
								</Entry>
								<Entry Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ECatState" Index="#x1bff" Flags="#x0001" SyncMan="3">
								<Entry Name="ECatState" Index="#xf101" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ECatCtrl" Index="#x17ff" InOut="1" Flags="#x0001" SyncMan="2">
								<Entry Name="ECatCtrl" Index="#xf201" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="20" BoxType="9099">
						<Name>Term 20 (EL9011)</Name>
						<ImageId>1006</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x01000013"/>
					</Box>
				</Box>
				<EtherCAT/>
			</Device>
			<Device Id="4" DevType="111" DevFlags="#x0003" AmsPort="28676" AmsNetId="169.254.53.69.5.1" RemoteName="Device 4 (EtherCAT) Allocate" InfoImageId="5">
				<Name>Device 4 (EtherCAT) Allocate</Name>
				<AddressInfo>
					<TcCom>
						<ObjectId>#x03010081</ObjectId>
					</TcCom>
				</AddressInfo>
				<Image Id="4" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Image Id="12" AddrType="10" ImageType="3">
					<Name>Image-2</Name>
				</Image>
				<Box Id="21" BoxType="9099">
					<Name>Box 21 (CU2508)</Name>
					<ImageId>1007</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09cc5432" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="CU2508 Ethernet Port" Desc="CU2508" PortABoxInfo="#x00ffffff"/>
				</Box>
				<Box Id="22" BoxType="9099">
					<Name>Term 22 (EK1100)</Name>
					<ImageId>1008</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x01000015"/>
					<Box Id="23" BoxType="9099">
						<Name>Term 23 (EL1889)_05(X0)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07613052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1889 16Ch. Dig. Input 24V, 3ms, negative" Desc="EL1889" PortABoxInfo="#x01000016">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="24" BoxType="9099">
						<Name>Term 24 (EL1889)_06(X1)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07613052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1889 16Ch. Dig. Input 24V, 3ms, negative" Desc="EL1889" PortABoxInfo="#x01000017">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="25" BoxType="9099">
						<Name>Term 25 (EL1889)_07(X2)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07613052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1889 16Ch. Dig. Input 24V, 3ms, negative" Desc="EL1889" PortABoxInfo="#x01000018">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="26" BoxType="9099">
						<Name>Term 26 (EL1889)_08(X3)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07613052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1889 16Ch. Dig. Input 24V, 3ms, negative" Desc="EL1889" PortABoxInfo="#x01000019">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="27" BoxType="9099">
						<Name>Term 27 (EL1889)_09(X8)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07613052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1889 16Ch. Dig. Input 24V, 3ms, negative" Desc="EL1889" PortABoxInfo="#x0100001a">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="28" BoxType="9099">
						<Name>Term 28 (EL1889)_10(X11)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07613052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1889 16Ch. Dig. Input 24V, 3ms, negative" Desc="EL1889" PortABoxInfo="#x0100001b">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="29" BoxType="9099">
						<Name>Term 29 (EL2889)_08(Y0)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0b493052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2889 16Ch. Dig. Output 24V, 0.5A, negative" Desc="EL2889" PortABoxInfo="#x0100001c">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="30" BoxType="9099">
						<Name>Term 30 (EL2889)_09(Y1)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0b493052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2889 16Ch. Dig. Output 24V, 0.5A, negative" Desc="EL2889" PortABoxInfo="#x0100001d">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="31" BoxType="9099">
						<Name>Term 31 (EL2889)_10(Y2)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0b493052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2889 16Ch. Dig. Output 24V, 0.5A, negative" Desc="EL2889" PortABoxInfo="#x0100001e">
							<SyncMan>000f01004400010003000000000000000100000f44090000</SyncMan>
							<SyncMan>010f01004400010003000000000000000100010f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="1">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="32" BoxType="9099">
						<Name>Term 32 (EL9410)</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x24c23052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortABoxInfo="#x0100001f">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Status Us" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Up" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="33" BoxType="9099">
						<Name>Term 33 (EL1889)_11(X4)</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07613052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1889 16Ch. Dig. Input 24V, 3ms, negative" Desc="EL1889" PortABoxInfo="#x01000020">
							<SyncMan>001002000000010004000000000000000200001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<SuTask>#x02010030</SuTask>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1a08" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1a09" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x1a0a" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x1a0b" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x1a0c" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x1a0d" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x1a0e" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x1a0f" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x60f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="35" BoxType="9110" BoxFlags="#x00000020">
						<Name>Term 15 (EL6652)</Name>
						<ImageId>1005</ImageId>
						<EtherCAT SlaveType="5" AdsServerAddress="a9fe354507010000" FixedAdsServerNetId="true" PdiType="#x0008" ExecIo="true" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x19fc3052" RevisionNo="#x00120000" InfoDataAddr="true" InfoDataNetId="true" OwnAddrExtern="true" RepeatSupport="true" TimeoutStateChange1="10000" TimeoutStateChange3="20000" TimeoutMailbox2="2000" GenerateOwnNetId="true" InitializeOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6652 EtherNet/IP Scanner (Master)" Desc="EL6652" PortABoxInfo="#x01000021">
							<SyncMan>001000042600010001000000400000040004001026010000</SyncMan>
							<SyncMan>001400042200010002000000400000040004001422010000</SyncMan>
							<SyncMan>001828006400010003000000000000000000001864010000</SyncMan>
							<SyncMan>002428002000010004000000000000000000002420010000</SyncMan>
							<Fmmu>0000000000000000001800020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000002400010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010000400140004</BootStrapData>
							<Pdo Name="FANUC Robot R30iB+_In" Index="#x1a00" Flags="#x0001" SyncMan="3">
								<Entry Name="FANUC Robot R30iB+_State" Index="#x6000" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ UIO (Input/Output)_In" Index="#x6001" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ DIO (Input/Output)_In" Index="#x6002" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
								</Entry>
								<Entry Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FANUC Robot R30iB+_Out" Index="#x1600" InOut="1" Flags="#x0001" SyncMan="2">
								<Entry Name="FANUC Robot R30iB+_Ctrl" Index="#x7000" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ UIO (Input/Output)_Out" Index="#x7001" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="FANUC Robot R30iB+ DIO (Input/Output)_Out" Index="#x7002" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
								</Entry>
								<Entry Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-002000000010}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ECatState" Index="#x1bff" Flags="#x0001" SyncMan="3">
								<Entry Name="ECatState" Index="#xf101" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="ECatCtrl" Index="#x17ff" InOut="1" Flags="#x0001" SyncMan="2">
								<Entry Name="ECatCtrl" Index="#xf201" Sub="#x01" Flags="#x00000100">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="36" BoxType="9099">
						<Name>Term 16 (EL9011)</Name>
						<ImageId>1006</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x01000023"/>
					</Box>
				</Box>
				<EtherCAT/>
			</Device>
			<Device Id="5" DevType="111" DevFlags="#x0003" AmsPort="28677" AmsNetId="169.254.53.69.6.1" RemoteName="Device 5 (EtherCAT)" InfoImageId="7">
				<Name>Device 5 (EtherCAT)</Name>
				<AddressInfo>
					<TcCom>
						<ObjectId>#x03010085</ObjectId>
					</TcCom>
				</AddressInfo>
				<Image Id="6" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Box Id="37" BoxType="9099">
					<Name>Box 37 (CU2508)</Name>
					<ImageId>1007</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09cc5432" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="CU2508 Ethernet Port" Desc="CU2508" PortABoxInfo="#x00ffffff"/>
				</Box>
				<Box Id="38" BoxType="9099" BoxFlags="#x00000020">
					<Name>Drive 38 (MBDLT25BF)</Name>
					<ImageId>1009</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" VendorId="#x0000066f" ProductCode="#x613c0006" RevisionNo="#x00010000" InfoDataAddr="true" InfoDataSoeDS401="true" InfoDataDcTimes="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutMailbox2="10000" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="MBDLT25BF" Desc="MBDLT25BF" PortABoxInfo="#x01000025">
						<SyncMan>001000012600010001000000200000010001001026010000</SyncMan>
						<SyncMan>001200012200010002000000280000010001001222010000</SyncMan>
						<SyncMan>001409006400010003000000000000000900001464010000</SyncMan>
						<SyncMan>001617002000010004000000000000001700001620010000</SyncMan>
						<Fmmu>0000000000000000001400020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001600010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<SuTask>#x02010040</SuTask>
						<DcData>0003000000000000000000000000000001000000010000000000000000000000</DcData>
						<DcMode>4672656552554e0000000000000000004672656552554e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432053594e4330000000000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="Transmit PDO mapping 1" Index="#x1a00" Flags="#x0000" SyncMan="3">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Following error actual value" Index="#x60f4">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 2" Index="#x1a01" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 3" Index="#x1a02" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 4" Index="#x1a03" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 1" Index="#x1600" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 2" Index="#x1601" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 3" Index="#x1602" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 4" Index="#x1603" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="402"/>
					</EtherCAT>
				</Box>
				<Box Id="39" BoxType="9099" BoxFlags="#x00000020">
					<Name>Drive 39 (MCDLT35BF)</Name>
					<ImageId>1009</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" VendorId="#x0000066f" ProductCode="#x613c0007" RevisionNo="#x00010000" InfoDataAddr="true" InfoDataSoeDS401="true" InfoDataDcTimes="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutMailbox2="10000" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="MCDLT35BF" Desc="MCDLT35BF" PortABoxInfo="#x01000026">
						<SyncMan>001000012600010001000000200000010001001026010000</SyncMan>
						<SyncMan>001200012200010002000000280000010001001222010000</SyncMan>
						<SyncMan>001409006400010003000000000000000900001464010000</SyncMan>
						<SyncMan>001619002000010004000000000000001700001620010000</SyncMan>
						<Fmmu>0000000000000000001400020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001600010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<SuTask>#x02010040</SuTask>
						<DcData>0003000000000000000000000000000001000000010000000000000000000000</DcData>
						<DcMode>4672656552554e0000000000000000004672656552554e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432053594e4330000000000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="Transmit PDO mapping 1" Index="#x1a00" Flags="#x0000" SyncMan="3">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Following error actual value" Index="#x60f4">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 2" Index="#x1a01" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 3" Index="#x1a02" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 4" Index="#x1a03" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 1" Index="#x1600" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 2" Index="#x1601" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 3" Index="#x1602" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 4" Index="#x1603" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="402"/>
					</EtherCAT>
				</Box>
				<Box Id="40" BoxType="9099" BoxFlags="#x00000020">
					<Name>Drive 40 (MBDLT25BF)</Name>
					<ImageId>1009</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" VendorId="#x0000066f" ProductCode="#x613c0006" RevisionNo="#x00010000" InfoDataAddr="true" InfoDataSoeDS401="true" InfoDataDcTimes="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutMailbox2="10000" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="MBDLT25BF" Desc="MBDLT25BF" PortABoxInfo="#x01000027">
						<SyncMan>001000012600010001000000200000010001001026010000</SyncMan>
						<SyncMan>001200012200010002000000280000010001001222010000</SyncMan>
						<SyncMan>001409006400010003000000000000000900001464010000</SyncMan>
						<SyncMan>001617002000010004000000000000001700001620010000</SyncMan>
						<Fmmu>0000000000000000001400020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001600010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<SuTask>#x02010040</SuTask>
						<DcData>0003000000000000000000000000000001000000010000000000000000000000</DcData>
						<DcMode>4672656552554e0000000000000000004672656552554e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432053594e4330000000000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="Transmit PDO mapping 1" Index="#x1a00" Flags="#x0000" SyncMan="3">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Following error actual value" Index="#x60f4">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 2" Index="#x1a01" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 3" Index="#x1a02" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 4" Index="#x1a03" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 1" Index="#x1600" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 2" Index="#x1601" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 3" Index="#x1602" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 4" Index="#x1603" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="402"/>
					</EtherCAT>
				</Box>
				<Box Id="41" BoxType="9099" BoxFlags="#x00000020">
					<Name>Drive 41 (MADLT15BF)</Name>
					<ImageId>1009</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" VendorId="#x0000066f" ProductCode="#x613c0005" RevisionNo="#x00010000" InfoDataAddr="true" InfoDataSoeDS401="true" InfoDataDcTimes="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutMailbox2="10000" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="MADLT15BF" Desc="MADLT15BF" PortABoxInfo="#x01000028">
						<SyncMan>001000012600010001000000200000010001001026010000</SyncMan>
						<SyncMan>001200012200010002000000280000010001001222010000</SyncMan>
						<SyncMan>001409006400010003000000000000000900001464010000</SyncMan>
						<SyncMan>001617002000010004000000000000001700001620010000</SyncMan>
						<Fmmu>0000000000000000001400020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001600010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<SuTask>#x02010040</SuTask>
						<DcData>0003000000000000000000000000000001000000010000000000000000000000</DcData>
						<DcMode>4672656552554e0000000000000000004672656552554e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432053594e4330000000000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="Transmit PDO mapping 1" Index="#x1a00" Flags="#x0000" SyncMan="3">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Following error actual value" Index="#x60f4">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 2" Index="#x1a01" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 3" Index="#x1a02" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 4" Index="#x1a03" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 1" Index="#x1600" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 2" Index="#x1601" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 3" Index="#x1602" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 4" Index="#x1603" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="402"/>
					</EtherCAT>
				</Box>
				<Box Id="42" BoxType="9099" BoxFlags="#x00000020">
					<Name>Drive 42 (MADLT15BF)</Name>
					<ImageId>1009</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" VendorId="#x0000066f" ProductCode="#x613c0005" RevisionNo="#x00010000" InfoDataAddr="true" InfoDataSoeDS401="true" InfoDataDcTimes="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutMailbox2="10000" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="MADLT15BF" Desc="MADLT15BF" PortABoxInfo="#x01000029">
						<SyncMan>001000012600010001000000200000010001001026010000</SyncMan>
						<SyncMan>001200012200010002000000280000010001001222010000</SyncMan>
						<SyncMan>001409006400010003000000000000000900001464010000</SyncMan>
						<SyncMan>001617002000010004000000000000001700001620010000</SyncMan>
						<Fmmu>0000000000000000001400020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001600010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<SuTask>#x02010040</SuTask>
						<DcData>0003000000000000000000000000000001000000010000000000000000000000</DcData>
						<DcMode>4672656552554e0000000000000000004672656552554e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432053594e4330000000000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="Transmit PDO mapping 1" Index="#x1a00" Flags="#x0000" SyncMan="3">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Following error actual value" Index="#x60f4">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 2" Index="#x1a01" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 3" Index="#x1a02" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 4" Index="#x1a03" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 1" Index="#x1600" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 2" Index="#x1601" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 3" Index="#x1602" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 4" Index="#x1603" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="402"/>
					</EtherCAT>
				</Box>
				<Box Id="43" BoxType="9099" BoxFlags="#x00000020">
					<Name>Drive 43 (MBDLT25BF)</Name>
					<ImageId>1009</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="15" VendorId="#x0000066f" ProductCode="#x613c0006" RevisionNo="#x00010000" InfoDataAddr="true" InfoDataSoeDS401="true" InfoDataDcTimes="true" EnableWdDivider0400="true" EnableWdTime0420="true" TimeoutMailbox2="10000" PortPhys="17" IdentificationAdo="308" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="MBDLT25BF" Desc="MBDLT25BF" PortABoxInfo="#x0100002a">
						<SyncMan>001000012600010001000000200000010001001026010000</SyncMan>
						<SyncMan>001200012200010002000000280000010001001222010000</SyncMan>
						<SyncMan>001409006400010003000000000000000900001464010000</SyncMan>
						<SyncMan>001617002000010004000000000000001700001620010000</SyncMan>
						<Fmmu>0000000000000000001400020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001600010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<SuTask>#x02010040</SuTask>
						<DcData>0003000000000000000000000000000001000000010000000000000000000000</DcData>
						<DcMode>4672656552554e0000000000000000004672656552554e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432053594e4330000000000000000000000000000000000000000000000000000000000000000000000000000000030100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="Transmit PDO mapping 1" Index="#x1a00" Flags="#x0000" SyncMan="3">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Following error actual value" Index="#x60f4">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 2" Index="#x1a01" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 3" Index="#x1a02" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Transmit PDO mapping 4" Index="#x1a03" Flags="#x0000">
							<Entry Name="Error code" Index="#x603f">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Statusword" Index="#x6041">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation display" Index="#x6061">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Position actual value" Index="#x6064">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Velocity actual value" Index="#x606c">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Torque actual value" Index="#x6077">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Touch probe status" Index="#x60b9">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Touch probe pos1 pos value" Index="#x60ba">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Digital inputs" Index="#x60fd">
								<Type>UDINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 1" Index="#x1600" InOut="1" Flags="#x0000" SyncMan="2">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 2" Index="#x1601" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 3" Index="#x1602" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Receive PDO mapping 4" Index="#x1603" InOut="1" Flags="#x0000">
							<Entry Name="Controlword" Index="#x6040">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Modes of operation" Index="#x6060">
								<Type>SINT</Type>
							</Entry>
							<Entry Name="Target torque" Index="#x6071">
								<Type>INT</Type>
							</Entry>
							<Entry Name="Max torque" Index="#x6072">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target position" Index="#x607a">
								<Type>DINT</Type>
							</Entry>
							<Entry Name="Max motor speed" Index="#x6080">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="Touch probe function" Index="#x60b8">
								<Type>UINT</Type>
							</Entry>
							<Entry Name="Target velocity" Index="#x60ff">
								<Type>DINT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="402"/>
					</EtherCAT>
				</Box>
				<EtherCAT DcSyncMode="3"/>
			</Device>
			<Device Id="3" DevType="151" AmsPort="28675" AmsNetId="169.254.53.69.4.1" RemoteName="Storage Fanuc Robot (ECAT EIP Scanner (EL6652))">
				<Name>Storage Fanuc Robot (ECAT EIP Scanner (EL6652))</Name>
				<AddressInfo>
					<Ecat>
						<EtherCATDeviceId>19</EtherCATDeviceId>
						<EtherCATDeviceName>TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 19 (EL6652)</EtherCATDeviceName>
					</Ecat>
				</AddressInfo>
				<Image Id="8" AddrType="4" ImageType="3">
					<Name>Storage Fanuc Robot (ECAT EIP Scanner (EL6652))-Image</Name>
				</Image>
				<Box Id="34" BoxType="9134">
					<Name>FANUC Robot R30iB+</Name>
					<Comment><![CDATA[<INFO>
192.168.0.3, FANUC Robot R30iB+ (ProdCode: 4, Rev: 3.01, Mac: 00:e0:e4:c5:29:bd)
</INFO>
<EDS>
C:\TwinCAT\3.1\Config\Io\EtherNetIP\FANUCROBOT0301_R30IBP.EDS
</EDS>
]]></Comment>
					<ImageId>263</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>State</Name>
							<Comment><![CDATA[0x8000 = Remote Node has no connections
0x4000 = Remote Node is not reachable
0x2000 = TCP Client: initialization failed
0x1000 = UDP Client: initialization failed
0x0X00 = reserved
0x0001 = 1st Connection disconnected
0x0002 = 2nd Connection disconnected
0x0004 = 3rd Connection disconnected
   ...
0x0080 = 8th Connection disconnected
]]></Comment>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>Ctrl</Name>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<EthernetIp NewSlavePara="2200000046414e554320526f626f742052333069422b00000000000000000000000000000c000000640100000400000003010000bc29c5e4000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000300a8c000000000000000000000800001001e000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" EdsFilePath="FANUCROBOT0301_R30IBP.EDS">
						<MasterConnection Id="1" ConnectionPara="a03f7b6df84d7b6df84d7b6d2804856d2804856da83f7b6da83f7b6db03f7b6db03f7b6db83f7b6db83f7b6dc03f7b6dc03f7b6dc83f7b6dc83f7b6ddc3f7b6ddc3f7b6de43f7b6de43f7b6dec3f7b6dec3f7b6df43f7b6df43f7b6d3004856d3004856de8877b6de8877b6d04407b6d04407b6d0c407b6d0c407b6d14407b6d14407b6d1c407b6d1c407b6d24407b6d24407b6d2c407b6d2c407b6d34407b6d34407b6d08507b6d08507b6d3c407b6d3c407b6d44407b6d44407b6d48867b6d48867b6d3c507b6d3c507b6d54407b6d54407b6d5c407b6d5c407b6d64407b6d64407b6d6c407b6d6c407b6d74407b6d74407b6d7c517b6d7c517b6d7c407b6d7c407b6d84407b6d84407b6db0407b6db0407b6db8407b6db8407b6dc0407b6dc0407b6dc8407b6dc8407b6dd0407b6dd0407b6dd8407b6dd8407b6de0407b6de0407b6de8407b6de8407b6d3804856d3804856d4004856d4004856d08417b6d08417b6d10417b6d10417b6d18417b6d18417b6d20417b6d20417b6d28417b6d28417b6d30417b6d30417b6d38417b6d38417b6d" AssemblyPara="010000a0200000002000000000000000000000006500000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000040000000000000000000000020000009700000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000040000000100000000000000020000000000000000000000000000000000000064000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" ConnectionType="-2147483587">
							<Name>UIO (Input/Output)</Name>
							<ImageId>86</ImageId>
							<Vars VarGrpType="1" InsertType="1">
								<Name>Inputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>16</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2" InsertType="1">
								<Name>Outputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>16</BitOffs>
								</Var>
							</Vars>
						</MasterConnection>
						<MasterConnection Id="2" AssemblyPara="020000a0200000002000000000000000000000006600000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000200000000000000000000000020000009800000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000200000000100000000000000020000000000000000000000000000000000000064000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000002000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" ConnectionType="-2147483587">
							<Name>DIO (Input/Output)</Name>
							<ImageId>86</ImageId>
							<Vars VarGrpType="1" InsertType="1">
								<Name>Inputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
									<BitOffs>48</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2" InsertType="1">
								<Name>Outputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
									<BitOffs>48</BitOffs>
								</Var>
							</Vars>
						</MasterConnection>
					</EthernetIp>
				</Box>
				<Ethernet DeviceDesc="EL6652 EtherNet/IP Scanner (Master)" SpecialTask="true" TaskPort="301"/>
				<EtherNetIPMasterDev m_EthIpMasterDevPar="0300000053746f726167652046616e756320526f626f74202845434154204549502053630c0000006c000000fa1900000101000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001058331fd0400a8c000ffffff000000000000800001001e000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000"/>
			</Device>
			<Device Id="6" DevType="151" AmsPort="28678" AmsNetId="169.254.53.69.7.1" RemoteName="Device 6 (ECAT EIP Scanner (EL6652))">
				<Name>Device 6 (ECAT EIP Scanner (EL6652))</Name>
				<AddressInfo>
					<Ecat>
						<EtherCATDeviceId>35</EtherCATDeviceId>
						<EtherCATDeviceName>TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 15 (EL6652)</EtherCATDeviceName>
					</Ecat>
				</AddressInfo>
				<Image Id="9" AddrType="4" ImageType="3">
					<Name>Device 6 (ECAT EIP Scanner (EL6652))-Image</Name>
				</Image>
				<Box Id="44" BoxType="9134">
					<Name>FANUC Robot R30iB+</Name>
					<Comment><![CDATA[<INFO>
192.168.0.13, FANUC Robot R30iB+ (ProdCode: 4, Rev: 3.01, Mac: 00:e0:e4:99:c3:31)
</INFO>
<EDS>
C:\TwinCAT\3.1\Config\Io\EtherNetIP\FANUCROBOT0301_R30IBP.EDS
</EDS>
]]></Comment>
					<ImageId>263</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>State</Name>
							<Comment><![CDATA[0x8000 = Remote Node has no connections
0x4000 = Remote Node is not reachable
0x2000 = TCP Client: initialization failed
0x1000 = UDP Client: initialization failed
0x0X00 = reserved
0x0001 = 1st Connection disconnected
0x0002 = 2nd Connection disconnected
0x0004 = 3rd Connection disconnected
   ...
0x0080 = 8th Connection disconnected
]]></Comment>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>Ctrl</Name>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<EthernetIp NewSlavePara="2c00000046414e554320526f626f742052333069422b00000000000000000000000000000c00000064010000040000000301000031c399e4000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000d00a8c000000000000000000000800001001e000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" EdsFilePath="FANUCROBOT0301_R30IBP.EDS">
						<MasterConnection Id="3" ConnectionPara="000400000000000000416c61726d457874656e740044494e5400009519071800000000000000000000000971000000010000000000000000000000f03c00007462000041000000820000000c002800000000000000416c61726d486973746f7279004152524159205b312e2e3130305d204f46205463335f5061636b4d4c5f56322e53545f416c61726d0000cb3e847502a1771fa7891492ef1991a35300000001000000000000000000000004000000649f0000030000008200000012000400000000000000416c61726d486973746f7279457874656e740044494e540000951907180000000000000000000000096e00000001000000000000000000000018060000689f000041000000820000000a00270000000000000053746f70526561736f6e004152524159205b312e2e31305d204f46205463335f5061636b4d4c5f56322e53545f416c61726d0000c8469969df6776da7fe6b7de92502d14510000000100000000000000000000000400000080a5000003000000820000001000040000000000000053746f70526561736f6e457874" AssemblyPara="030000a0200000002000000000000000000000006500000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000040000000000000000000000020000009700000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000040000000100000000000000020000000000000000000000000000000000000064000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" ConnectionType="-2147483587">
							<Name>UIO (Input/Output)</Name>
							<ImageId>86</ImageId>
							<Vars VarGrpType="1" InsertType="1">
								<Name>Inputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>16</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2" InsertType="1">
								<Name>Outputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>16</BitOffs>
								</Var>
							</Vars>
						</MasterConnection>
						<MasterConnection Id="4" ConnectionPara="000000e00f00ffff0700000000000000000f000000003c000000feff070000feffff03fc010000000000c0ffff0f00000000000000000000fc0000000000000000000000807f00000000000000000000000000000000000000000000000000fc0000000000000000000000fc0700fcff1f00f80700000000000000000000000000000000000000f8000000c00f0000f00300000000000000000000000000000000000000000000ff0f0000f803007f00000000f003003f000000007e000000000000f001800700f803000080ff0300780000fe00f00300f0030000000000003f00f80300ff00000000000000ff0f000000fc3f0000e00100fe00003f000000003f00000000c07f0000f000000000000000000000fc0000000000000000007e00000000000000000000000000000000000000000000000000000000fc00000000000000000000003f00e00f00fc03003f00000000000000000000000000000000000000f8000000800f0000f003000000000000000000000000000000000000000000fcc10f0000fc0000fc000000003e00003f00" AssemblyPara="040000a0200000002000000000000000000000006600000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000200000000000000000000000020000009800000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000200000000100000000000000020000000000000000000000000000000000000064000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000002000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000" ConnectionType="-2147483587">
							<Name>DIO (Input/Output)</Name>
							<ImageId>86</ImageId>
							<Vars VarGrpType="1" InsertType="1">
								<Name>Inputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
									<BitOffs>48</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2" InsertType="1">
								<Name>Outputs</Name>
								<Var>
									<Name>noname0_arrBYTE</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000020}">ARRAY [0..31] OF BYTE</Type>
									<BitOffs>48</BitOffs>
								</Var>
							</Vars>
						</MasterConnection>
					</EthernetIp>
				</Box>
				<Ethernet DeviceDesc="EL6652 EtherNet/IP Scanner (Master)" SpecialTask="true" TaskPort="301"/>
				<EtherNetIPMasterDev m_EthIpMasterDevPar="06000000446576696365203620284543415420454950205363616e6e65722028454c36360c0000006c000000fa1900000101000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000001058f29ef0e00a8c000ffffff000000000000800001001e000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000"/>
			</Device>
			<Device Id="8" DevType="109" DevFlags="#x0004">
				<Name>X001 (RT-Ethernet Adapter)</Name>
				<AddressInfo>
					<Pnp>
						<DeviceDesc>X001 (TwinCAT-Intel PCI Ethernet Adapter (Gigabit) </DeviceDesc>
						<DeviceName>\DEVICE\{D502A68C-ED74-43BA-B3B6-F352B9B05F26}</DeviceName>
						<DeviceData>0001059254d4</DeviceData>
					</Pnp>
				</AddressInfo>
				<Ethernet DeviceDesc="X001 (TwinCAT-Intel PCI Ethernet Adapter (Gigabit) #2)" Ports="8" VLanMode="2" TcpIpPort="-1" VLanIds="0a0014001e00280032003c00460050005a0064006e00780082008c009600a000aa00b400be00c800d200dc00e600f000fa0004010e01180122012c01360140014a0154015e01680172017c01860190019a01a401ae01b801c201cc01d601e001ea01f401fe01080212021c02260230023a0244024e02580262026c0276028002">
					<Esl SyncSlaveProtocolPort="-1"/>
				</Ethernet>
			</Device>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2002-0850-0120-500880000403}" Id="#x02030020"/>
		<MappingInfo Identifier="{00000000-2002-0850-0120-500890000403}" Id="#x02030030"/>
		<MappingInfo Identifier="{00000000-0060-0304-3000-040360000403}" Id="#x02030040"/>
		<MappingInfo Identifier="{00000000-0070-0304-3000-040371000403}" Id="#x02030050"/>
		<MappingInfo Identifier="{00000000-0080-0304-A000-040380000403}" Id="#x02030090"/>
		<MappingInfo Identifier="{00000000-0090-0304-A000-040390000403}" Id="#x020300a0"/>
		<MappingInfo Identifier="{08502001-0010-0500-0020-500830000403}" Id="#x02030010" Watchdog="04000000040000000400000004000000"/>
		<MappingInfo Identifier="{08502002-00D0-0304-0020-5008D0000403}" Id="#x02030060" Watchdog="00000000000000000000000000000000"/>
		<MappingInfo Identifier="{08502003-00B0-0304-0020-5008B0000403}" Id="#x02030070" Watchdog="00000000000000000000000000000000"/>
		<MappingInfo Identifier="{08502003-00C0-0304-0020-5008C0000403}" Id="#x02030080" Watchdog="00000000000000000000000000000000"/>
		<MappingInfo Identifier="{05000010-00B0-0304-3000-0403B0000403}" Id="#x020300b0" Watchdog="00000000000000000000000000000000"/>
		<OwnerA Name="TINC^NC-Task 1 SAF^Axes^Axis 1|TurnTable">
			<OwnerB Name="TIID^Device 5 (EtherCAT)^Drive 38 (MBDLT25BF)">
				<Link VarA="Drive^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Following error actual value"/>
				<Link VarA="Drive^Inputs^In^nDcOutputTime" VarB="InfoData^DcOutputShift"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="Transmit PDO mapping 1^Statusword"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="Transmit PDO mapping 1^Statusword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Drive^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Modes of operation display"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="Receive PDO mapping 1^Controlword"/>
				<Link VarA="Drive^Outputs^Out^nCtrl2" VarB="Receive PDO mapping 1^Controlword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Modes of operation"/>
				<Link VarA="Drive^Outputs^Out^nDataOut1" VarB="Receive PDO mapping 1^Target position"/>
				<Link VarA="Enc^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Position actual value"/>
				<Link VarA="Enc^Inputs^In^nDataIn3" VarB="Transmit PDO mapping 1^Touch probe pos1 pos value"/>
				<Link VarA="Enc^Inputs^In^nDcInputTime" VarB="InfoData^DcInputShift"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Enc^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Touch probe status"/>
				<Link VarA="Enc^Inputs^In^nState6" VarB="Transmit PDO mapping 1^Touch probe status" Size="8" OffsB="8"/>
				<Link VarA="Enc^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Touch probe function"/>
				<Link VarA="Enc^Outputs^Out^nCtrl6" VarB="Receive PDO mapping 1^Touch probe function" Size="8" OffsB="8"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TINC^NC-Task 1 SAF^Axes^Axis 2|RoundBelt">
			<OwnerB Name="TIID^Device 5 (EtherCAT)^Drive 39 (MCDLT35BF)">
				<Link VarA="Drive^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Following error actual value"/>
				<Link VarA="Drive^Inputs^In^nDataIn3[0]" VarB="Transmit PDO mapping 1^Torque actual value"/>
				<Link VarA="Drive^Inputs^In^nDcOutputTime" VarB="InfoData^DcOutputShift"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="Transmit PDO mapping 1^Statusword"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="Transmit PDO mapping 1^Statusword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Drive^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Modes of operation display"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="Receive PDO mapping 1^Controlword"/>
				<Link VarA="Drive^Outputs^Out^nCtrl2" VarB="Receive PDO mapping 1^Controlword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Modes of operation"/>
				<Link VarA="Drive^Outputs^Out^nDataOut1" VarB="Receive PDO mapping 1^Target position"/>
				<Link VarA="Enc^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Position actual value"/>
				<Link VarA="Enc^Inputs^In^nDataIn3" VarB="Transmit PDO mapping 1^Touch probe pos1 pos value"/>
				<Link VarA="Enc^Inputs^In^nDcInputTime" VarB="InfoData^DcInputShift"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Enc^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Touch probe status"/>
				<Link VarA="Enc^Inputs^In^nState6" VarB="Transmit PDO mapping 1^Touch probe status" Size="8" OffsB="8"/>
				<Link VarA="Enc^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Touch probe function"/>
				<Link VarA="Enc^Outputs^Out^nCtrl6" VarB="Receive PDO mapping 1^Touch probe function" Size="8" OffsB="8"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TINC^NC-Task 1 SAF^Axes^Axis 3|AllocateRobot_X">
			<OwnerB Name="TIID^Device 5 (EtherCAT)^Drive 40 (MBDLT25BF)">
				<Link VarA="Drive^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Following error actual value"/>
				<Link VarA="Drive^Inputs^In^nDcOutputTime" VarB="InfoData^DcOutputShift"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="Transmit PDO mapping 1^Statusword"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="Transmit PDO mapping 1^Statusword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Drive^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Modes of operation display"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="Receive PDO mapping 1^Controlword"/>
				<Link VarA="Drive^Outputs^Out^nCtrl2" VarB="Receive PDO mapping 1^Controlword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Modes of operation"/>
				<Link VarA="Drive^Outputs^Out^nDataOut1" VarB="Receive PDO mapping 1^Target position"/>
				<Link VarA="Enc^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Position actual value"/>
				<Link VarA="Enc^Inputs^In^nDataIn3" VarB="Transmit PDO mapping 1^Touch probe pos1 pos value"/>
				<Link VarA="Enc^Inputs^In^nDcInputTime" VarB="InfoData^DcInputShift"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Enc^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Touch probe status"/>
				<Link VarA="Enc^Inputs^In^nState6" VarB="Transmit PDO mapping 1^Touch probe status" Size="8" OffsB="8"/>
				<Link VarA="Enc^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Touch probe function"/>
				<Link VarA="Enc^Outputs^Out^nCtrl6" VarB="Receive PDO mapping 1^Touch probe function" Size="8" OffsB="8"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TINC^NC-Task 1 SAF^Axes^Axis 4|AllocateRobot_Y">
			<OwnerB Name="TIID^Device 5 (EtherCAT)^Drive 41 (MADLT15BF)">
				<Link VarA="Drive^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Following error actual value"/>
				<Link VarA="Drive^Inputs^In^nDcOutputTime" VarB="InfoData^DcOutputShift"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="Transmit PDO mapping 1^Statusword"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="Transmit PDO mapping 1^Statusword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Drive^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Modes of operation display"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="Receive PDO mapping 1^Controlword"/>
				<Link VarA="Drive^Outputs^Out^nCtrl2" VarB="Receive PDO mapping 1^Controlword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Modes of operation"/>
				<Link VarA="Drive^Outputs^Out^nDataOut1" VarB="Receive PDO mapping 1^Target position"/>
				<Link VarA="Enc^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Position actual value"/>
				<Link VarA="Enc^Inputs^In^nDataIn3" VarB="Transmit PDO mapping 1^Touch probe pos1 pos value"/>
				<Link VarA="Enc^Inputs^In^nDcInputTime" VarB="InfoData^DcInputShift"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Enc^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Touch probe status"/>
				<Link VarA="Enc^Inputs^In^nState6" VarB="Transmit PDO mapping 1^Touch probe status" Size="8" OffsB="8"/>
				<Link VarA="Enc^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Touch probe function"/>
				<Link VarA="Enc^Outputs^Out^nCtrl6" VarB="Receive PDO mapping 1^Touch probe function" Size="8" OffsB="8"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TINC^NC-Task 1 SAF^Axes^Axis 5|OutRobot_X">
			<OwnerB Name="TIID^Device 5 (EtherCAT)^Drive 42 (MADLT15BF)">
				<Link VarA="Drive^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Following error actual value"/>
				<Link VarA="Drive^Inputs^In^nDcOutputTime" VarB="InfoData^DcOutputShift"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="Transmit PDO mapping 1^Statusword"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="Transmit PDO mapping 1^Statusword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Drive^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Modes of operation display"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="Receive PDO mapping 1^Controlword"/>
				<Link VarA="Drive^Outputs^Out^nCtrl2" VarB="Receive PDO mapping 1^Controlword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Modes of operation"/>
				<Link VarA="Drive^Outputs^Out^nDataOut1" VarB="Receive PDO mapping 1^Target position"/>
				<Link VarA="Enc^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Position actual value"/>
				<Link VarA="Enc^Inputs^In^nDataIn3" VarB="Transmit PDO mapping 1^Touch probe pos1 pos value"/>
				<Link VarA="Enc^Inputs^In^nDcInputTime" VarB="InfoData^DcInputShift"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Enc^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Touch probe status"/>
				<Link VarA="Enc^Inputs^In^nState6" VarB="Transmit PDO mapping 1^Touch probe status" Size="8" OffsB="8"/>
				<Link VarA="Enc^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Touch probe function"/>
				<Link VarA="Enc^Outputs^Out^nCtrl6" VarB="Receive PDO mapping 1^Touch probe function" Size="8" OffsB="8"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TINC^NC-Task 1 SAF^Axes^Axis 6|OutRobot_Y">
			<OwnerB Name="TIID^Device 5 (EtherCAT)^Drive 43 (MBDLT25BF)">
				<Link VarA="Drive^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Following error actual value"/>
				<Link VarA="Drive^Inputs^In^nDcOutputTime" VarB="InfoData^DcOutputShift"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="Transmit PDO mapping 1^Statusword"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="Transmit PDO mapping 1^Statusword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Drive^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Modes of operation display"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="Receive PDO mapping 1^Controlword"/>
				<Link VarA="Drive^Outputs^Out^nCtrl2" VarB="Receive PDO mapping 1^Controlword" Size="8" OffsB="8"/>
				<Link VarA="Drive^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Modes of operation"/>
				<Link VarA="Drive^Outputs^Out^nDataOut1" VarB="Receive PDO mapping 1^Target position"/>
				<Link VarA="Enc^Inputs^In^nDataIn1" VarB="Transmit PDO mapping 1^Position actual value"/>
				<Link VarA="Enc^Inputs^In^nDataIn3" VarB="Transmit PDO mapping 1^Touch probe pos1 pos value"/>
				<Link VarA="Enc^Inputs^In^nDcInputTime" VarB="InfoData^DcInputShift"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Enc^Inputs^In^nState5" VarB="Transmit PDO mapping 1^Touch probe status"/>
				<Link VarA="Enc^Inputs^In^nState6" VarB="Transmit PDO mapping 1^Touch probe status" Size="8" OffsB="8"/>
				<Link VarA="Enc^Outputs^Out^nCtrl5" VarB="Receive PDO mapping 1^Touch probe function"/>
				<Link VarA="Enc^Outputs^Out^nCtrl6" VarB="Receive PDO mapping 1^Touch probe function" Size="8" OffsB="8"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TINC^NC-Task 1 SAF^Axes^Axis 7|RackMotor">
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 18 (EL7342)">
				<Link VarA="Drive^Inputs^In^nState1" VarB="DCM Status Channel 1^Status^Error" Size="1" OffsA="3"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="DCM Status Channel 1^Status^Moving negative" Size="1" OffsA="5"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="DCM Status Channel 1^Status^Moving positive" Size="1" OffsA="4"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="DCM Status Channel 1^Status^Ready" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="DCM Status Channel 1^Status^Ready to enable"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="DCM Status Channel 1^Status^Torque reduced" Size="1" OffsA="6"/>
				<Link VarA="Drive^Inputs^In^nState1" VarB="DCM Status Channel 1^Status^Warning" Size="1" OffsA="2"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="DCM Status Channel 1^Status^Digital input 1" Size="1" OffsA="3"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="DCM Status Channel 1^Status^Digital input 2" Size="1" OffsA="4"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="DCM Status Channel 1^Status^Sync error" Size="1" OffsA="5"/>
				<Link VarA="Drive^Inputs^In^nState2" VarB="DCM Status Channel 1^Status^TxPDO Toggle" Size="1" OffsA="7"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Drive^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="DCM Control Channel 1^Control^Enable"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="DCM Control Channel 1^Control^Reduce torque" Size="1" OffsA="2"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="DCM Control Channel 1^Control^Reset" Size="1" OffsA="1"/>
				<Link VarA="Drive^Outputs^Out^nCtrl1" VarB="DCM Control Channel 1^Control^Threshold active" Size="1" OffsA="3"/>
				<Link VarA="Drive^Outputs^Out^nDataOut2[0]" VarB="DCM Velocity Channel 1^Velocity"/>
				<Link VarA="Enc^Inputs^In^nDataIn1" VarB="ENC Status Channel 1^Counter value"/>
				<Link VarA="Enc^Inputs^In^nDataIn2" VarB="ENC Status Channel 1^Latch value"/>
				<Link VarA="Enc^Inputs^In^nState1" VarB="ENC Status Channel 1^Status^Counter overflow" Size="1" OffsA="4"/>
				<Link VarA="Enc^Inputs^In^nState1" VarB="ENC Status Channel 1^Status^Counter underflow" Size="1" OffsA="3"/>
				<Link VarA="Enc^Inputs^In^nState1" VarB="ENC Status Channel 1^Status^Extrapolation stall" Size="1" OffsA="7"/>
				<Link VarA="Enc^Inputs^In^nState1" VarB="ENC Status Channel 1^Status^Latch extern valid" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState1" VarB="ENC Status Channel 1^Status^Set counter done" Size="1" OffsA="2"/>
				<Link VarA="Enc^Inputs^In^nState2" VarB="ENC Status Channel 1^Status^Status of extern latch" Size="1" OffsA="4"/>
				<Link VarA="Enc^Inputs^In^nState2" VarB="ENC Status Channel 1^Status^Status of input A"/>
				<Link VarA="Enc^Inputs^In^nState2" VarB="ENC Status Channel 1^Status^Status of input B" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState2" VarB="ENC Status Channel 1^Status^Sync error" Size="1" OffsA="5"/>
				<Link VarA="Enc^Inputs^In^nState2" VarB="ENC Status Channel 1^Status^TxPDO Toggle" Size="1" OffsA="7"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^InputToggle" Size="1" OffsA="1"/>
				<Link VarA="Enc^Inputs^In^nState4" VarB="WcState^WcState"/>
				<Link VarA="Enc^Outputs^Out^nCtrl1" VarB="ENC Control Channel 1^Control^Enable latch extern on negative edge" Size="1" OffsA="3"/>
				<Link VarA="Enc^Outputs^Out^nCtrl1" VarB="ENC Control Channel 1^Control^Enable latch extern on positive edge" Size="1" OffsA="1"/>
				<Link VarA="Enc^Outputs^Out^nCtrl1" VarB="ENC Control Channel 1^Control^Set counter" Size="1" OffsA="2"/>
				<Link VarA="Enc^Outputs^Out^nDataOut1" VarB="ENC Control Channel 1^Set counter value"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^DAS_CoreSys^DAS_CoreSys Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 10 (EL2889)_01(Y4)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_01.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 11 (EL2889)_02(Y5)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_02.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 12 (EL2889)_03(Y6)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_03.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 13 (EL2889)_04(Y7)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_04.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 14 (EL2889)_05(Y8)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_05.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 15 (EL2889)_06(Y10)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_06.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 17 (EL2889)_07(Y11)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_07.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 2 (EL6021)">
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[3][9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^D[9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.InData^Status" VarB="COM TxPDO-Map Inputs^Status"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[0]" VarB="COM RxPDO-Map Outputs^Data Out 0"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[10]" VarB="COM RxPDO-Map Outputs^Data Out 10"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[11]" VarB="COM RxPDO-Map Outputs^Data Out 11"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[12]" VarB="COM RxPDO-Map Outputs^Data Out 12"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[13]" VarB="COM RxPDO-Map Outputs^Data Out 13"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[14]" VarB="COM RxPDO-Map Outputs^Data Out 14"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[15]" VarB="COM RxPDO-Map Outputs^Data Out 15"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[16]" VarB="COM RxPDO-Map Outputs^Data Out 16"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[17]" VarB="COM RxPDO-Map Outputs^Data Out 17"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[18]" VarB="COM RxPDO-Map Outputs^Data Out 18"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[19]" VarB="COM RxPDO-Map Outputs^Data Out 19"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[1]" VarB="COM RxPDO-Map Outputs^Data Out 1"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[20]" VarB="COM RxPDO-Map Outputs^Data Out 20"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[21]" VarB="COM RxPDO-Map Outputs^Data Out 21"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[2]" VarB="COM RxPDO-Map Outputs^Data Out 2"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[3]" VarB="COM RxPDO-Map Outputs^Data Out 3"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[4]" VarB="COM RxPDO-Map Outputs^Data Out 4"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[5]" VarB="COM RxPDO-Map Outputs^Data Out 5"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[6]" VarB="COM RxPDO-Map Outputs^Data Out 6"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[7]" VarB="COM RxPDO-Map Outputs^Data Out 7"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[8]" VarB="COM RxPDO-Map Outputs^Data Out 8"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[3].MB_EL6X22B_ControllerN.OutData^D[9]" VarB="COM RxPDO-Map Outputs^Data Out 9"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 3 (EL6021)">
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[2][9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^D[9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.InData^Status" VarB="COM TxPDO-Map Inputs^Status"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[0]" VarB="COM RxPDO-Map Outputs^Data Out 0"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[10]" VarB="COM RxPDO-Map Outputs^Data Out 10"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[11]" VarB="COM RxPDO-Map Outputs^Data Out 11"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[12]" VarB="COM RxPDO-Map Outputs^Data Out 12"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[13]" VarB="COM RxPDO-Map Outputs^Data Out 13"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[14]" VarB="COM RxPDO-Map Outputs^Data Out 14"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[15]" VarB="COM RxPDO-Map Outputs^Data Out 15"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[16]" VarB="COM RxPDO-Map Outputs^Data Out 16"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[17]" VarB="COM RxPDO-Map Outputs^Data Out 17"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[18]" VarB="COM RxPDO-Map Outputs^Data Out 18"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[19]" VarB="COM RxPDO-Map Outputs^Data Out 19"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[1]" VarB="COM RxPDO-Map Outputs^Data Out 1"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[20]" VarB="COM RxPDO-Map Outputs^Data Out 20"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[21]" VarB="COM RxPDO-Map Outputs^Data Out 21"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[2]" VarB="COM RxPDO-Map Outputs^Data Out 2"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[3]" VarB="COM RxPDO-Map Outputs^Data Out 3"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[4]" VarB="COM RxPDO-Map Outputs^Data Out 4"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[5]" VarB="COM RxPDO-Map Outputs^Data Out 5"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[6]" VarB="COM RxPDO-Map Outputs^Data Out 6"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[7]" VarB="COM RxPDO-Map Outputs^Data Out 7"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[8]" VarB="COM RxPDO-Map Outputs^Data Out 8"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[2].MB_EL6X22B_ControllerN.OutData^D[9]" VarB="COM RxPDO-Map Outputs^Data Out 9"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 4 (EL6021)">
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[1][9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^D[9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.InData^Status" VarB="COM TxPDO-Map Inputs^Status"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[0]" VarB="COM RxPDO-Map Outputs^Data Out 0"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[10]" VarB="COM RxPDO-Map Outputs^Data Out 10"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[11]" VarB="COM RxPDO-Map Outputs^Data Out 11"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[12]" VarB="COM RxPDO-Map Outputs^Data Out 12"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[13]" VarB="COM RxPDO-Map Outputs^Data Out 13"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[14]" VarB="COM RxPDO-Map Outputs^Data Out 14"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[15]" VarB="COM RxPDO-Map Outputs^Data Out 15"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[16]" VarB="COM RxPDO-Map Outputs^Data Out 16"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[17]" VarB="COM RxPDO-Map Outputs^Data Out 17"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[18]" VarB="COM RxPDO-Map Outputs^Data Out 18"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[19]" VarB="COM RxPDO-Map Outputs^Data Out 19"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[1]" VarB="COM RxPDO-Map Outputs^Data Out 1"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[20]" VarB="COM RxPDO-Map Outputs^Data Out 20"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[21]" VarB="COM RxPDO-Map Outputs^Data Out 21"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[2]" VarB="COM RxPDO-Map Outputs^Data Out 2"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[3]" VarB="COM RxPDO-Map Outputs^Data Out 3"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[4]" VarB="COM RxPDO-Map Outputs^Data Out 4"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[5]" VarB="COM RxPDO-Map Outputs^Data Out 5"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[6]" VarB="COM RxPDO-Map Outputs^Data Out 6"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[7]" VarB="COM RxPDO-Map Outputs^Data Out 7"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[8]" VarB="COM RxPDO-Map Outputs^Data Out 8"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[1].MB_EL6X22B_ControllerN.OutData^D[9]" VarB="COM RxPDO-Map Outputs^Data Out 9"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 5 (EL6021)">
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.MBdata_Read_ControllerN[0][9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[0]" VarB="COM TxPDO-Map Inputs^Data In 0"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[10]" VarB="COM TxPDO-Map Inputs^Data In 10"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[11]" VarB="COM TxPDO-Map Inputs^Data In 11"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[12]" VarB="COM TxPDO-Map Inputs^Data In 12"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[13]" VarB="COM TxPDO-Map Inputs^Data In 13"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[14]" VarB="COM TxPDO-Map Inputs^Data In 14"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[15]" VarB="COM TxPDO-Map Inputs^Data In 15"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[16]" VarB="COM TxPDO-Map Inputs^Data In 16"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[17]" VarB="COM TxPDO-Map Inputs^Data In 17"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[18]" VarB="COM TxPDO-Map Inputs^Data In 18"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[19]" VarB="COM TxPDO-Map Inputs^Data In 19"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[1]" VarB="COM TxPDO-Map Inputs^Data In 1"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[20]" VarB="COM TxPDO-Map Inputs^Data In 20"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[21]" VarB="COM TxPDO-Map Inputs^Data In 21"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[2]" VarB="COM TxPDO-Map Inputs^Data In 2"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[3]" VarB="COM TxPDO-Map Inputs^Data In 3"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[4]" VarB="COM TxPDO-Map Inputs^Data In 4"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[5]" VarB="COM TxPDO-Map Inputs^Data In 5"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[6]" VarB="COM TxPDO-Map Inputs^Data In 6"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[7]" VarB="COM TxPDO-Map Inputs^Data In 7"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[8]" VarB="COM TxPDO-Map Inputs^Data In 8"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^D[9]" VarB="COM TxPDO-Map Inputs^Data In 9"/>
				<Link VarA="CoreSys Inputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.InData^Status" VarB="COM TxPDO-Map Inputs^Status"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^Ctrl" VarB="COM RxPDO-Map Outputs^Ctrl"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[0]" VarB="COM RxPDO-Map Outputs^Data Out 0"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[10]" VarB="COM RxPDO-Map Outputs^Data Out 10"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[11]" VarB="COM RxPDO-Map Outputs^Data Out 11"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[12]" VarB="COM RxPDO-Map Outputs^Data Out 12"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[13]" VarB="COM RxPDO-Map Outputs^Data Out 13"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[14]" VarB="COM RxPDO-Map Outputs^Data Out 14"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[15]" VarB="COM RxPDO-Map Outputs^Data Out 15"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[16]" VarB="COM RxPDO-Map Outputs^Data Out 16"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[17]" VarB="COM RxPDO-Map Outputs^Data Out 17"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[18]" VarB="COM RxPDO-Map Outputs^Data Out 18"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[19]" VarB="COM RxPDO-Map Outputs^Data Out 19"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[1]" VarB="COM RxPDO-Map Outputs^Data Out 1"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[20]" VarB="COM RxPDO-Map Outputs^Data Out 20"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[21]" VarB="COM RxPDO-Map Outputs^Data Out 21"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[2]" VarB="COM RxPDO-Map Outputs^Data Out 2"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[3]" VarB="COM RxPDO-Map Outputs^Data Out 3"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[4]" VarB="COM RxPDO-Map Outputs^Data Out 4"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[5]" VarB="COM RxPDO-Map Outputs^Data Out 5"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[6]" VarB="COM RxPDO-Map Outputs^Data Out 6"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[7]" VarB="COM RxPDO-Map Outputs^Data Out 7"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[8]" VarB="COM RxPDO-Map Outputs^Data Out 8"/>
				<Link VarA="CoreSys Outputs^ComModbusRTU.fb_Warehouse_Modbus[0].MB_EL6X22B_ControllerN.OutData^D[9]" VarB="COM RxPDO-Map Outputs^Data Out 9"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 6 (EL1889)_01(X6)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_01.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 7 (EL1889)_02(X7)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_02.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 8 (EL1889)_03(X9)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_03.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT) Storage^Term 1 (EK1200)^Term 9 (EL1889)_04(X10)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_04.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 23 (EL1889)_05(X0)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_05.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 24 (EL1889)_06(X1)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_06.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 25 (EL1889)_07(X2)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_07.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 26 (EL1889)_08(X3)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_08.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 27 (EL1889)_09(X8)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_09.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 28 (EL1889)_10(X11)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_10.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 29 (EL2889)_08(Y0)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_08.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 30 (EL2889)_09(Y1)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_09.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 31 (EL2889)_10(Y2)">
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO1" VarB="Channel 1^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO10" VarB="Channel 10^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO11" VarB="Channel 11^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO12" VarB="Channel 12^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO13" VarB="Channel 13^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO14" VarB="Channel 14^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO15" VarB="Channel 15^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO16" VarB="Channel 16^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO2" VarB="Channel 2^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO3" VarB="Channel 3^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO4" VarB="Channel 4^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO5" VarB="Channel 5^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO6" VarB="Channel 6^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO7" VarB="Channel 7^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO8" VarB="Channel 8^Output"/>
				<Link VarA="ModbusTask Outputs^GVL_Output.uniDO.stEbusDO.EL2889_10.DO9" VarB="Channel 9^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 4 (EtherCAT) Allocate^Term 22 (EK1100)^Term 33 (EL1889)_11(X4)">
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI1" VarB="Channel 1^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI10" VarB="Channel 10^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI11" VarB="Channel 11^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI12" VarB="Channel 12^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI13" VarB="Channel 13^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI14" VarB="Channel 14^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI15" VarB="Channel 15^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI16" VarB="Channel 16^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI2" VarB="Channel 2^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI3" VarB="Channel 3^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI4" VarB="Channel 4^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI5" VarB="Channel 5^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI6" VarB="Channel 6^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI7" VarB="Channel 7^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI8" VarB="Channel 8^Input"/>
				<Link VarA="ModbusTask Inputs^GVL_Input.uniDI.stEbusDI.EL1889_11.DI9" VarB="Channel 9^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 6 (ECAT EIP Scanner (EL6652))">
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.ShippingRobot._FanucEIPState" VarB="Inputs^ECatState"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 6 (ECAT EIP Scanner (EL6652))^FANUC Robot R30iB+">
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.ShippingRobot._EIPConnectionState" VarB="Inputs^State"/>
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.ShippingRobot._rawIn_DI" VarB="DIO (Input/Output)^Inputs^noname0_arrBYTE"/>
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.ShippingRobot._rawIn_UI" VarB="UIO (Input/Output)^Inputs^noname0_arrBYTE"/>
				<Link VarA="CoreSys Outputs^DAS_CoreSys.MachineControl.FanucRobot.List.ShippingRobot._rawOut_DO" VarB="DIO (Input/Output)^Outputs^noname0_arrBYTE"/>
				<Link VarA="CoreSys Outputs^DAS_CoreSys.MachineControl.FanucRobot.List.ShippingRobot._rawOut_UO" VarB="UIO (Input/Output)^Outputs^noname0_arrBYTE"/>
			</OwnerB>
			<OwnerB Name="TIID^Storage Fanuc Robot (ECAT EIP Scanner (EL6652))">
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.StorageRobot._FanucEIPState" VarB="Inputs^ECatState"/>
			</OwnerB>
			<OwnerB Name="TIID^Storage Fanuc Robot (ECAT EIP Scanner (EL6652))^FANUC Robot R30iB+">
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.StorageRobot._EIPConnectionState" VarB="Inputs^State"/>
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.StorageRobot._rawIn_DI" VarB="DIO (Input/Output)^Inputs^noname0_arrBYTE"/>
				<Link VarA="CoreSys Inputs^DAS_CoreSys.MachineControl.FanucRobot.List.StorageRobot._rawIn_UI" VarB="UIO (Input/Output)^Inputs^noname0_arrBYTE"/>
				<Link VarA="CoreSys Outputs^DAS_CoreSys.MachineControl.FanucRobot.List.StorageRobot._rawOut_DO" VarB="DIO (Input/Output)^Outputs^noname0_arrBYTE"/>
				<Link VarA="CoreSys Outputs^DAS_CoreSys.MachineControl.FanucRobot.List.StorageRobot._rawOut_UO" VarB="UIO (Input/Output)^Outputs^noname0_arrBYTE"/>
			</OwnerB>
			<OwnerB Name="TINC^NC-Task 1 SAF^Axes^Axis 1|TurnTable">
				<Link VarA="MotionSync Inputs^BATW.GVL_Motion.arAxisCtrl_gb[1].Admin.Axis.NcToPlc" VarB="Outputs^ToPlc"/>
				<Link VarA="MotionSync Outputs^BATW.GVL_Motion.arAxisCtrl_gb[1].Admin.Axis.PlcToNc" VarB="Inputs^FromPlc"/>
			</OwnerB>
			<OwnerB Name="TINC^NC-Task 1 SAF^Axes^Axis 2|RoundBelt">
				<Link VarA="MotionSync Inputs^BATW.GVL_Motion.arAxisCtrl_gb[2].Admin.Axis.NcToPlc" VarB="Outputs^ToPlc"/>
				<Link VarA="MotionSync Outputs^BATW.GVL_Motion.arAxisCtrl_gb[2].Admin.Axis.PlcToNc" VarB="Inputs^FromPlc"/>
			</OwnerB>
			<OwnerB Name="TINC^NC-Task 1 SAF^Axes^Axis 3|AllocateRobot_X">
				<Link VarA="MotionSync Inputs^BATW.GVL_Motion.arAxisCtrl_gb[3].Admin.Axis.NcToPlc" VarB="Outputs^ToPlc"/>
				<Link VarA="MotionSync Outputs^BATW.GVL_Motion.arAxisCtrl_gb[3].Admin.Axis.PlcToNc" VarB="Inputs^FromPlc"/>
			</OwnerB>
			<OwnerB Name="TINC^NC-Task 1 SAF^Axes^Axis 4|AllocateRobot_Y">
				<Link VarA="MotionSync Inputs^BATW.GVL_Motion.arAxisCtrl_gb[4].Admin.Axis.NcToPlc" VarB="Outputs^ToPlc"/>
				<Link VarA="MotionSync Outputs^BATW.GVL_Motion.arAxisCtrl_gb[4].Admin.Axis.PlcToNc" VarB="Inputs^FromPlc"/>
			</OwnerB>
			<OwnerB Name="TINC^NC-Task 1 SAF^Axes^Axis 5|OutRobot_X">
				<Link VarA="MotionSync Inputs^BATW.GVL_Motion.arAxisCtrl_gb[5].Admin.Axis.NcToPlc" VarB="Outputs^ToPlc"/>
				<Link VarA="MotionSync Outputs^BATW.GVL_Motion.arAxisCtrl_gb[5].Admin.Axis.PlcToNc" VarB="Inputs^FromPlc"/>
			</OwnerB>
			<OwnerB Name="TINC^NC-Task 1 SAF^Axes^Axis 6|OutRobot_Y">
				<Link VarA="MotionSync Inputs^BATW.GVL_Motion.arAxisCtrl_gb[6].Admin.Axis.NcToPlc" VarB="Outputs^ToPlc"/>
				<Link VarA="MotionSync Outputs^BATW.GVL_Motion.arAxisCtrl_gb[6].Admin.Axis.PlcToNc" VarB="Inputs^FromPlc"/>
			</OwnerB>
			<OwnerB Name="TINC^NC-Task 1 SAF^Axes^Axis 7|RackMotor">
				<Link VarA="MotionSync Inputs^BATW.GVL_Motion.arAxisCtrl_gb[7].Admin.Axis.NcToPlc" VarB="Outputs^ToPlc"/>
				<Link VarA="MotionSync Outputs^BATW.GVL_Motion.arAxisCtrl_gb[7].Admin.Axis.PlcToNc" VarB="Inputs^FromPlc"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
